# M100 网桥现场通讯调试记录 - 2026-06-30

本文件记录 2026-06-30 现场网桥、M100、有人云与本地上位机联调过程。后续继续接入真实数据前，先读本文件，再看 `./M100本地上位机接入上下文.md` 和 `接入路线图.md`。

## 当前目标

现场希望保留原有有人云采集，同时让本地污水 SCADA 上位机也能拿到 M100 已采集的数据。

目标链路：

```text
现场仪表/执行器
  -> RS485 / DO
  -> 远端 M100
  -> 网桥 / 网线
  -> 本地现场电脑
  -> SCADA Hub / Web 前端

远端 M100 内置 4G
  -> 有人云继续采集和查看
```

关键限制：

- 现场距离远，电脑不在 PH 仪表旁边，不能用本地 USB-485 旁路监听。
- 不能让本地电脑和有人云边缘采集同时主动轮询同一条 RS485 总线，否则会形成两个 Modbus 主站抢总线。
- 本地系统应优先接收 M100 已采集并主动上报的数据，而不是再通过 `192.168.0.7:26` 抢读串口1。

## 项目与相关目录

- 当前项目：`E:\Desktop\项目汇总\污水SCADA_Windows迁移包`
- 网桥资料目录：`E:\Desktop\项目汇总\网桥测试`
- 网桥配置记录：`E:\Desktop\项目汇总\网桥测试\网桥配置记录.md`
- M100 接入总上下文：`./M100本地上位机接入上下文.md`
- 统一协议：`总控统一数据协议.md`

## 网络与设备角色

### 本地电脑

现场测试时电脑网卡状态：

| 网卡 | IPv4 | 用途 |
| --- | --- | --- |
| 以太网 | `192.168.2.28/24` | 访问网桥管理网段 |
| 以太网 | `192.168.0.60/24` | 访问 M100 默认网段 |
| WLAN 2 | `192.168.0.6/24` | 当时存在的无线网地址 |

为了访问 `192.168.0.7` M100，曾在管理员 PowerShell 中添加过以太网地址/路由：

```powershell
$if = (Get-NetAdapter -Name "以太网").ifIndex
New-NetIPAddress -InterfaceIndex $if -IPAddress 192.168.0.60 -PrefixLength 24
New-NetRoute -DestinationPrefix 192.168.0.7/32 -InterfaceIndex $if -NextHop 0.0.0.0 -RouteMetric 1
```

普通权限下执行会报 `拒绝访问`，必须管理员 PowerShell。

### 网桥

`192.168.2.x` 是网桥管理网段，不是 M100 数据接口。曾确认：

| IP | 现场名称/用途 | 状态 |
| --- | --- | --- |
| `192.168.2.66` | 主网桥 | 可 ping，可打开管理页；应作为 AP/接入点接收其他桥 |
| `192.168.2.67` | **混合池**（2026-08-19 起改名；原"排水池PH"，设备已迁至混合池位置，数据为混合池数据） | 2026-08-19 在线，36ms |
| `192.168.2.68` | 地下池 | 2026-08-19 在线，102ms |
| `192.168.2.69` | ~~混合池~~ **已废弃** | 网桥硬件损坏（接口腐蚀），2026-08-19 确认报废，IP 不再使用 |
| `192.168.2.70` | 气浮池网桥 | 可 ping；打开的是网桥管理页，不是 M100 |
| `192.168.2.72` | 收集池液位 | 配置记录中存在，未作为本次重点 |
| `192.168.2.74` | 纯水房 | 配置记录中存在，未作为本次重点 |
| `192.168.2.76` | 收集池流量计 | 后续扫描曾在线 |
| `192.168.2.78` | 药剂房网桥（ST508S，站点模式，无线接入主网桥 .66） | 2026-07-24 规划；后接药剂房上位机 `192.168.2.79`。详见 [`药剂房网桥配置记录-2026-07-24.md`](药剂房网桥配置记录-2026-07-24.md) |

> **2026-08-19 变更**：`.69` 网桥损坏废弃；`.67` 排水池设备迁至混合池位置并改名"混合池"；排水池后续另配新设备（届时分配新 IP）。

重要结论：

- `http://192.168.2.70/` 返回 ST508/网桥管理页面。
- `http://192.168.2.70/ioread.cgi?read` 返回 404。
- 所以 `.70` 只是气浮池网桥管理 IP，不能作为 M100 数据接口。

### M100

气浮池 M100 管理 IP：

```text
192.168.0.7
```

已在浏览器打开确认：

- 页面品牌：有人物联网
- 模块：`USR-M100`
- 固件：`V2.0.17`
- 类型：`H7`
- 访问需要设备 Web 登录凭据；不要把密码写入项目文档。

## 已验证的本地 M100 接口

### 基础连通

`192.168.0.7` ping 通。

### IO 读取

接口：

```text
GET http://192.168.0.7/ioread.cgi?read
```

本次读取结果：

```json
{"do":[1,1],"di":[0,0],"ai":[0,0],"ao":[]}
```

含义按气浮池点位解释：

| 返回字段 | 现场含义 | 当前值 |
| --- | --- | --- |
| `do[0]` | `DO00001` / 曝气 | `1`，当前开 |
| `do[1]` | `DO00002` / 刮沫 | `1`，当前开 |
| `di[0..1]` | 两个本机 DI | `0,0` |
| `ai[0..1]` | 两个本机 AI | `0,0` |

注意：

- 气浮前端 PH 不是 `ai[]`，而是 RS485 串口1下挂仪表数据。
- `ioread.cgi` 只能证明本机 IO 能读，不能拿到 PH。

## 气浮池模块点位

本节只适用于气浮池模块，不代表其他模块。每个模块都要单独建表。

用户现场截图确认：

| 序号 | 变量名称 | 变量类型 | 数值类型 | 寄存器 | 读写 | 存储方式 | 建议 SCADA 映射 |
| ---: | --- | --- | --- | --- | --- | --- | --- |
| 1 | 曝气 | 直采变量 | bit | `DO00001` | 读写 | 变化存储、定时存储 | `tk-daf.aerationRunning` |
| 2 | 刮沫 | 直采变量 | bit | `DO00002` | 读写 | 变化存储、定时存储 | `tk-daf.scraperRunning` |
| 3 | 气浮前端 PH | 直采变量 | ushort | `40001` | 只读 | 变化存储 | `tk-daf.pH` 或新增 `tk-daf.inletPH` |

有人云/组态点位截图中的 PH 配置：

| 配置项 | 值 |
| --- | --- |
| 变量名称 | 气浮前端PH |
| 串口序号 | `1` |
| 从机地址 | `1` |
| 寄存器类型 | `4`，即功能码 `04` |
| 寄存器地址 | `1`，页面显示 `40001(ushort)` |
| 数据格式 | 16 位无符号 |
| 数字格式 | 保留 2 位小数 |
| 采集公式 | `%s/100` |
| 读写方式 | 只读 |

如果原始值为 `723`，组态应显示 `7.23`。

## M100 当前关键配置快照

### 串口1

`port1.json` 读到：

| 字段 | 值 | 解释 |
| --- | --- | --- |
| `buad` | `9600` | 波特率 |
| `datasize` | `8` | 数据位 |
| `parity` | `0` | None |
| `stopbit` | `1` | 1 位停止位 |
| `serialmode` | `4` | 页面按运行状态显示 RS485 |
| `runserialmode` | `3` | RS485 |
| `hardserialmode` | `3` | RS485 |
| `workmodea` | `4` | SocketA TCP Server |
| `sockmode` | `0` | None，非 ModbusTCP 子模式 |
| `lports` | `26` | 本地 TCP 端口 |
| `poll` | `0` | Socket 页 Modbus Poll 未启用 |

### 有人云

`usrcld.json` 读到：

| 字段 | 值 | 解释 |
| --- | --- | --- |
| `uclden` | `1` | 有人云启用 |
| `MIp` | `47.100.232.98` | 有人云 MQTT 地址 |
| `MPort` | `1883` | 有人云端口 |
| `Gen` | `1` | 有人云边缘计算启用 |
| `GStus` | `1` | 云相关状态为启用/在线类状态 |
| `ScadaEn` | `1` | 组态相关开关启用 |

页面脚本提示：有人云边缘计算与本地边缘计算网关功能互斥。开启有人云边缘计算后，本地边缘计算网关会被关闭或不能同时工作。

### 本地边缘计算网关

`econfig.json` 读到：

```json
{"edgeen":"0","inqu_en":"0","inqu_t":"/DownloadTopic","res_t":"/RespondTopic"}
```

含义：

- `edgeen=0`：本地边缘计算网关未启用。
- `inqu_en=0`：本地数据查询/设置未启用。

### MQTT

初始 `mqttbase.json` 读到：

| 字段 | 值 | 解释 |
| --- | --- | --- |
| `mqtten` | `0` | MQTT 关闭 |
| `addr` | `192.168.0.201` | 默认 MQTT 服务器地址 |
| `rpt` | `1883` | 默认远程端口 |
| `cid` | `123456` | 默认客户端 ID |

后续现场测试已按确认修改为：

| 字段 | 当前测试值 | 解释 |
| --- | --- | --- |
| `mqtten` | `1` | 已开启普通 MQTT 网关 |
| `addr` | `192.168.0.60` | 本地电脑以太网地址 |
| `rpt` | `1883` | 本地 MQTT 接收端口 |
| `cid` | `m100-daf-local` | 本地测试客户端 ID |

`mqttpub.json` 中所有 `pen*` 均为 `0`，表示普通 MQTT 发布项未启用。

### 边缘点表

`edge_web.csv` 解码后读到：

```text
USR-M100,V1.0,1747723685
device01,1,1,,1,1,-1,0,node0101,1001,4,,40001,1,100,2000,-1,0,0,0,0,0
device01,1,1,,1,1,-1,0,node0102,1002,4,,40002,1,100,2000,-1,0,0,0,0,0
```

当前可确定：

- `node0101` 对应 `40001`，与气浮前端 PH 截图一致。
- `node0102` 对应 `40002`，现场含义暂未确认。
- 点表存在不代表本地接口能直接读到实时值；有人云边缘计算可能正在使用这些点表。

`report.json` 读到：

```json
{
  "rtable": {
    "server": 1,
    "topics": "/UploadTopic",
    "period": 5,
    "format": {
      "type": 1,
      "template": {
        "Current": "node0101",
        "Voltage": "node0102"
      }
    }
  }
}
```

这个模板字段名仍是示例名 `Current/Voltage`，实际现场含义应以点位表为准，不要直接按电流/电压解释。

## 本地抢读串口的测试结果

目标是验证是否能通过网桥访问 `192.168.0.7:26`，再透传到 RS485 串口1读取 PH。

测试过的请求：

```text
端口: 192.168.0.7:26
从站: 1
功能码: 04 / 03
地址: 0 / 1
```

典型 RTU 请求：

```text
01 04 00 00 00 01 31 CA
01 04 00 01 00 01 60 0A
01 03 00 00 00 01 84 0A
01 03 00 01 00 01 D5 CA
```

还扫描了从站地址 `1-10`，功能码 `04`，起始地址 `0`。

结果：

```text
全部 <no response>
```

状态计数变化：

```text
rxcounta 增加
txcounta 仍为 0 bytes
```

解释：

- M100 以太网侧收到了本地电脑发过去的请求。
- 但 M100 没有把任何数据返回给本地电脑。
- 这不等于 PH 点位配置错误。用户现场确认有人云已经能读到该数据，因此点表、485、仪表参数对有人云采集路径大概率是正确的。
- 更可能的原因是有人云边缘采集正在作为唯一主站使用 M100 串口1，本地 Socket 透明读不适合作为第二主站抢读同一条 485。

结论：后续不要继续把 `192.168.0.7:26` 当作稳定的数据读取方案。

## 有人云与本地同时拿数据的判断

用户目标：有人云继续采集，本地 SCADA 也拿同一份数据。

不可取方案：

```text
有人云边缘采集主动轮询 RS485
本地电脑也通过 192.168.0.7:26 主动轮询 RS485
```

原因：同一条 Modbus RTU/RS485 总线通常只能有一个主站主动轮询。两个主站会导致抢总线、冲突、丢包，且 M100 Socket 也未返回数据。

可行方向：

1. 让 M100 采集一次，然后同时上报给有人云和本地。
2. 如果 M100 固件支持有人云边缘采集同时启用本地 MQTT/HTTP 上报，则本地电脑接收 M100 主动上报。
3. 如果 M100 固件不支持双路上报，则需要额外边缘设备/网关作为唯一采集主站，再分别转发给有人云和本地 SCADA。

## MQTT 双路实际测试

为了验证 M100 是否能在有人云在线时额外连接本地 MQTT，本次已做准备和测试：

- 本地临时 MQTT 接收器监听 `0.0.0.0:1883`。
- 监听日志：`%TEMP%\m100_mqtt_probe.log`
- 错误日志：`%TEMP%\m100_mqtt_probe.err.log`
- M100 普通 MQTT 配置已改为连接 `192.168.0.60:1883`。
- 修改后 M100 需要重启才真正连上本地 MQTT。

重启测试结果：

```text
03:56:30 触发 M100 重启
03:56:37 ping=False
03:56:40 ping=True, runtime=0day: 0hour: 0min, mqttconns=CONNECTED
```

本地 MQTT probe 收到：

```text
CONNECT from 192.168.0.7
CONNACK sent
PINGREQ/PINGRESP 正常
```

结论：

- M100 到本地电脑 `192.168.0.60:1883` 的 MQTT TCP 链路已通。
- M100 状态页 `mqttconns=CONNECTED`，说明普通 MQTT 客户端已经连上本地接收器。
- 继续等待后只看到 MQTT 心跳，没有看到 PUBLISH 数据包。
- 原因不是网络不通，而是当前普通 MQTT 发布项全关，且点表 `node0101/40001` 属于边缘计算上报配置。

### 本地边缘上报试开结果

现场确认后做过一次可回退测试：

1. 将 `report.json` 的上报通道从 `server=1` 改为 `server=12`，即 MQTT。
2. 上报模板临时改为 `{"pH":"node0101","raw40002":"node0102"}`。
3. 将本地边缘计算网关 `edgeen` 从 `0` 改为 `1`。

结果：

- `econfig.json` 显示 `edgeen=1` 后，`usrcld.json` 中的 `Gen` 立即从 `1` 变为 `0`。
- `temp.json` 中 `edge_usr_sta` 从 `10` 变为 `01`。
- 这说明有人云边缘计算和本地边缘计算网关确实互斥；开启本地边缘会关闭有人云边缘采集。
- 等待约 15 秒，本地 MQTT probe 仍只看到心跳包，没有看到 PUBLISH 数据。
- 因不满足“有人云继续采集，本地也拿数据”的目标，已立即回退。

已恢复配置：

| 配置 | 恢复值 |
| --- | --- |
| `econfig.edgeen` | `0` |
| `usrcld.Gen` | `1` |
| `report.rtable.server` | `1` |
| `report.rtable.template` | `{"Current":"node0101","Voltage":"node0102"}` |

试开结论：不能通过开启本地边缘计算网关来实现双路采集。

### WebSocket/隐藏接口只读排查

按低风险方式继续排查 M100 是否存在“有人云边缘采集缓存”的本地只读接口。

开放端口快速结果：

| 端口 | 状态 | 说明 |
| --- | --- | --- |
| `80` | open | Web 管理页面 |
| `23` | open | Socket/串口相关端口 |
| `26` | open | Socket/串口1相关端口 |
| `6432` | open | WebSocket |
| `502` | closed/timeout | 未开放 Modbus TCP |
| `1883` | closed/timeout | M100 本机未作为 MQTT 服务端 |
| `1234` | closed/timeout | 有人云私有部署端口未开放 |
| `20108` | closed/timeout | 未开放 |

WebSocket 页面 `websocket.html` 说明：

- 当前 `misc.json.websocketpoint=9`。
- 页面文案为“网页转 LOG”，即通过 WebSocket 建立 shell/log 输出通道。
- 若切到其他 `websocketpoint`，页面文案为“网页转串口”，属于串口透传，不是点位缓存读取。

实际测试：

- `ws://192.168.0.7:6432/` 可以握手成功。
- 收到的是设备内部日志，例如 MQTT connect error/restart 日志。
- 发送 `help`、`?` 等查询命令未得到可用命令回显。
- 未发现能直接输出 `node0101`、`40001` 或 PH 当前值的 WebSocket 数据。

网页和 JS 中发现的只读/配置文件主要是：

```text
temp.json
misc.json
usrcld.json
econfig.json
report.json
edge_web.csv
ioread.cgi?read
```

未发现类似下面语义的只读接口：

```text
edge value
node value
current data
cached data
point status
```

排查结论：当前固件 Web 页面没有暴露可直接读取有人云边缘采集缓存值的本地只读 API；WebSocket 也不是点位缓存通道。

### 模拟量读取方案

现场后续可优先确认 PH 仪表是否有独立模拟量输出。

常见端子/标识：

```text
AO+ / AO-
I+ / I-
4-20mA
0-10V
模拟输出
变送输出
```

如果有空闲 `4-20mA` 或 `0-10V` 输出，可用模拟量采集模块绕开 RS485 主站冲突：

```text
PH仪表模拟量输出
  -> AI模拟量采集模块
  -> 以太网/网桥/MQTT/Modbus TCP
  -> 本地SCADA
```

建议硬件关键词：

- `4-20mA模拟量采集模块`
- `AI模拟量输入模块`
- `4-20mA转以太网模块`
- `4-20mA转Modbus TCP模块`
- `带模拟量输入的边缘网关`

注意事项：

- 必须确认仪表模拟输出类型：有源/无源、二线/三线/四线。
- 必须确认量程，例如 `4mA=0pH`、`20mA=14pH`。
- 若量程是 `0-14pH`，典型换算为：`pH = (mA - 4) / 16 * 14`。
- 模拟量只能拿当前值，通常拿不到仪表诊断、报警、温度补偿等扩展信息。
- 远距离不要拉模拟量长线回本地电脑；采集模块应放在仪表附近，再通过网桥/网线回传。

### 远距离推荐架构

不要把 USB 或 RS485 长距离拉回中控电脑。远端采集、本地网络回传更稳：

```text
PH仪表
  -> RS485旁路监听 / AI模拟量采集 / 边缘网关
  -> 现场网桥从站
  -> 主网桥
  -> 本地SCADA
```

长期可选硬件：

- `RS485串口服务器`
- `Modbus RTU转TCP网关`
- `RS485转以太网网关`
- `工业边缘网关`
- `AI模拟量采集网关`

选型建议：

- 工业级、隔离型 RS485/AI。
- 支持 9-36V DC 供电。
- 支持 Modbus TCP、MQTT 或 HTTP 上报。
- 现场有雷击/长线风险时优先选带浪涌保护的型号。

注意：

- 这个接收器是临时 Python probe，不是常驻服务。
- 它只接收 MQTT CONNECT/PUBLISH/SUBSCRIBE/PING，不主动访问 M100，不写设备配置。
- 本地电脑当时实际 IP 是 `192.168.0.60`，不是 M100 MQTT 初始默认配置里的 `192.168.0.201`。
- 尝试给以太网添加 `192.168.0.201/24` 因权限不足失败，需要管理员 PowerShell。

后续要继续拿点表数据，有两条路：

### 路径 A：不改 M100，给电脑加 `192.168.0.201`

管理员 PowerShell：

```powershell
$if = (Get-NetAdapter -Name "以太网").ifIndex
New-NetIPAddress -InterfaceIndex $if -IPAddress 192.168.0.201 -PrefixLength 24
```

然后开启本地 MQTT 监听 `1883`，再把 M100 MQTT 地址改回或保持默认 `192.168.0.201:1883`。

### 路径 B：改 M100 MQTT 服务器为 `192.168.0.60`

M100 内置网页：

```text
通信 -> MQTT
```

当前已按此路线验证基础连接：

| 配置项 | 建议值 |
| --- | --- |
| MQTT 使能 | 开启 |
| 服务器地址 | `192.168.0.60` |
| 远程端口 | `1883` |
| 客户端 ID | 唯一，例如 `m100-daf-local` |
| TLS/SSL | 关闭 |

风险：

- 保存 M100 配置可能影响现有有人云采集或需要设备重启。
- 保存前必须得到现场确认。
- 仅开启 MQTT 基础连接不会自动上报 PH；还需要配置 MQTT 发布/边缘上报规则。
- 开启本地边缘计算 `edgeen=1` 可能影响有人云边缘采集，不能盲目操作。

## 供应商说明书线索

官方说明书入口：

```text
https://www.usr.cn/wiki/puba/lYSYvCk1d
```

该链接对应 `USR-M100_说明书.pdf`，更新时间 `2025-05-14`。

从官方公开文章查到的关键点：

- 边缘计算网关 JSON 读写功能只能读写已配置点表数据，非点表数据不能操作。
- JSON 读写功能说明中写到：数据读写和主动上报可以同时运行。
- MQTT 示例可把点表数据按 `/UploadTopic` 周期上报，模板可包含 `node0101/node0102`。
- 有人云采集示例会开启 Cloud/有人云边缘采集。

需要现场验证的问题：

- 当前固件是否允许 `有人云边缘计算 Gen=1` 时，同时启用本地 MQTT 并上报同一点表。
- 若有人云边缘计算与本地边缘计算网关互斥，是否仍允许普通 MQTT 发布点表数据。

## 2026-07-02 多台 M100 默认 IP 冲突与模拟量读取

现场确认：每个网桥后面都有一台 M100，且当前都保持默认数据 IP：

```text
192.168.0.7
```

这会导致多台 M100 在同一网桥二层网络里发生 IP 冲突。本地电脑访问 `192.168.0.7` 时，只能读到当前 ARP 抢答成功的那一台，不能区分它属于地下池、混合池、气浮池或其他模块。因此：

- 不能把 `192.168.0.7` 的读取结果当成“所有 M100”的结果。
- 当前模拟量读取结果只代表本地网络里当前响应 `192.168.0.7` 的那台 M100；2026-07-02 现场判断当前读到的是气浮池 M100，不代表地下池液位计模拟量。
- 若多台 M100 同时在线且 IP 相同，读数可能不稳定，MAC/设备归属也可能变化。

### 现场 M100 与点位总表

本表用于后续逐台改 IP、读点、做 SCADA 映射。未实测项不得直接接入正式 UI 或控制逻辑。

> **2026-08-19 更新**：IP 分配以 [`./M100-IP配置-现行版本.md`](./M100-IP配置-现行版本.md) 为准（用户确认为 `.30/.31/.32/.33` 四台现行）；下表为现行版本。历史版本（v1 `.7`~`.13`、v2 `.30`~`.34` 五台含排水池 `.34`）见 [`../archive/integration/M100-IP规划-历史归档.md`](../archive/integration/M100-IP规划-历史归档.md)。

| 云端/现场名称 | SN | 连接方式 / 网桥 | 本地 M100 IP | 已知点位 | 状态 |
| --- | --- | --- | --- | --- | --- |
| 气浮前端控制（电柜） | `02700125040300029684` | 气浮池网桥 `192.168.2.70` | `192.168.0.31` | `DO1/DO00001` 曝气；`DO2/DO00002` 刮沫；`node0101/40001` 气浮前端 PH；`node0102/40002` 待确认 | 2026-08-19 确认现行（从默认 `.7` 改为 `.31`） |
| 中间池地下池液位 | `02700125040300025737` | 地下池网桥 `192.168.2.68` | `192.168.0.8` | `AI2 = 16916 uA = 16.916 mA`；液位计量程 `0-5 m` 时约 `4.04 m` | 已改 IP，已本地实测 |
| 收集池液位 | `02700125040300029879` | `192.168.2.72`，待确认 | `192.168.0.30` | 待确认 | 2026-08-19 确认现行 |
| 燃气进水流量计 | 待确认 | 待确认 | `192.168.0.32` | 待确认 | 2026-08-19 确认现行 |
| 药剂房电机 | 待确认 | 药剂房网桥 `192.168.2.78`？，待确认 | `192.168.0.33` | 待确认 | 2026-08-19 确认现行 |
| 水泵电机远程操作 | 待补 SN | 交换机直连，不通过网桥 | `192.168.2.80` | `DO[0..33]` 全 0；`DI[0..1]` 全 0；`AI[0..1]` 全 0；每路 DO 现场含义待确认 | 已改 IP，已本地只读验证 |

> **气浮前端控制 = 气浮前端电柜，是同一台设备**（SN `02700125040300029684`）。2026-08-19 现行版规划从默认 `192.168.0.7` 改为 `192.168.0.31`。
>
> **排水池 M100**（SN `02700125040300030203`，网桥 `192.168.2.67`）曾在 2026-08-10 规划为 `192.168.0.34`，**2026-08-19 现行版本中未分配**，如需接入需重新指定 IP。
>
> **已取消纳入**（2026-08-10 用户确认不要）：混合池 PH1（原 .9）、收集池流量计（原 .11）、纯水房（原 .13，已改走三菱 PLC 只读链路）。净水机车间用水水表 / 污水站远程操控系统暂不纳入本轮，待现场确认后再定。

2026-07-02 当前只读测试结果，现场判断该结果来自气浮池 M100：

```text
GET http://192.168.0.7/ioread.cgi?read
返回：{"do":[0,0],"di":[0,0],"ai":[0,0],"ao":[]}
```

按说明书用 Modbus 功能码 `04` 读取主机 AI 寄存器：

| 点位 | 寄存器 | 返回 | 解析 |
| --- | --- | --- | --- |
| AI1 | `30001(0000)` | `00 00 00 00` | `0 uA = 0.000 mA` |
| AI2 | `30003(0002)` | `00 00 00 00` | `0 uA = 0.000 mA` |

说明书确认：

- M100 AI 支持 `4-20mA` 电流输入。
- AI 使用 `AI` 端子和 `COM` 端子。
- AI 数据为 32 位单精度浮点数，单位 `uA`，换算 `mA = 返回值 / 1000`。

四线制液位计接线原则：

```text
液位计电源+        -> 24V+
液位计电源-        -> 24V-
液位计4-20mA输出+  -> M100 AI1 或 AI2
液位计4-20mA输出-  -> M100 COM
```

后续若要逐台操作 M100，必须先解决 IP 冲突。2026-08-19 现行分配（同上表，详见 [`./M100-IP配置-现行版本.md`](./M100-IP配置-现行版本.md)）：

| 模块 | 网桥管理 IP | M100 数据 IP | 状态 |
| --- | --- | --- | --- |
| 气浮前端控制（电柜） | `192.168.2.70` | `192.168.0.31` | 2026-08-19 确认现行 |
| 中间池地下池液位 | `192.168.2.68` | `192.168.0.8` | 2026-07-02 已改并验证 |
| 收集池液位 | `192.168.2.72`（待确认） | `192.168.0.30` | 2026-08-19 确认现行 |
| 燃气进水流量计 | 待确认 | `192.168.0.32` | 2026-08-19 确认现行 |
| 药剂房电机 | `192.168.2.78`？（待确认） | `192.168.0.33` | 2026-08-19 确认现行 |
| 水泵电机远程操作 | 交换机直连，不通过网桥 | `192.168.2.80` | 2026-07-02 已改并验证 |

> **已取消/移出**（2026-08-19）：混合池（原 .9）、收集池流量计（原 .11）、纯水房（原 .13，改走 PLC）、排水池（v2 曾规划 .34，现行未分配）。历史沿革见 [`../archive/integration/M100-IP规划-历史归档.md`](../archive/integration/M100-IP规划-历史归档.md)。

> 补充：**药剂房**新增一台 ST508S 网桥（站点模式，无线接入主网桥 `.66`），但药剂房是**本地上位机（Tank Controller），不是 M100**，不占用 `192.168.0.x` 数据网段。网桥管理 IP `192.168.2.78`，上位机 IP `192.168.2.79`，中控电脑 `192.168.2.28` 无需改动。配置流程详见 [`药剂房网桥配置记录-2026-07-24.md`](药剂房网桥配置记录-2026-07-24.md)。

安全操作规则：

1. 每次只让一台待配置 M100 在线，或由现场明确隔离到单台网桥/M100，避免改错设备。
2. 修改前记录：模块名称、网桥 IP、当前 M100 IP、当前 M100 MAC、读取到的 `ioread.cgi` 结果。
3. 修改后记录：新 M100 IP、是否可 ping、`ioread.cgi` 返回值、AI1/AI2 原始值。
4. 不在未确认目标设备归属时保存 M100 网络配置。
5. 不把 M100 登录密码写入项目文档。

### 水泵电机远程操作 M100 改 IP 与只读验证

2026-07-02 已将交换机直连、不通过网桥的 M100 改为：

| 项目 | 值 |
| --- | --- |
| 设备用途 | 水泵电机远程操作 |
| 连接方式 | 交换机直连，不通过网桥 |
| M100 数据 IP | `192.168.2.80` |
| 子网掩码 | `255.255.255.0` |
| 网关 | `192.168.2.1` |

本地只读验证：

```text
ping 192.168.2.80
结果：4/4 成功，<1 ms

GET http://192.168.2.80/ioread.cgi?read
返回：{"do":[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],"di":[0,0],"ai":[0,0],"ao":[]}
```

注意：该设备用于远程操作控制，后续写 DO 前必须先确认每一路 DO 实际接线和现场设备含义，不能直接盲写。

### 地下池 M100 改 IP 与模拟量验证

2026-07-02 已通过有人云远程配置将以下设备改为唯一 IP：

| 项目 | 值 |
| --- | --- |
| 网关名称 | 中间池地下池液位 |
| SN | `02700125040300025737` |
| 网桥管理 IP | `192.168.2.68` |
| M100 数据 IP | `192.168.0.8` |
| 子网掩码 | `255.255.255.0` |
| 网关 | `192.168.0.1` |

本地验证：

```text
ping 192.168.0.8
结果：可通，约 19-25 ms，首次有一次超时

GET http://192.168.0.8/ioread.cgi?read
返回：{"do":[0,0],"di":[0,0],"ai":[0,16916],"ao":[]}
```

模拟量含义：

| 通道 | 原始值 | 换算 |
| --- | ---: | ---: |
| AI1 | `0` | `0.000 mA` |
| AI2 | `16916` | `16.916 mA` |

结论：地下池液位计当前接在 M100 `AI2`，4-20mA 信号已成功读到。

## 2026-08-19 网桥巡查与 M100 数据面实测

本节汇总 2026-08-19 全天工作；M100 IP 现行分配详见 [`./M100-IP配置-现行版本.md`](./M100-IP配置-现行版本.md)。

### 网桥侧

- 中控电脑以太网补手动地址 `192.168.2.91/24`，恢复网桥管理网段接入（与 `192.168.0.60`、`192.168.1.91` 三网段共存）。
- 三轮连通性测试（上午 → 下午巡查前 → 用户现场开机后）：主网桥 `.66` 全程稳定（0ms 有线直达）；从站断联主因确认为**设备未上电**（开机即恢复，非无线链路质量问题）。
- 用户巡查开机后：`.67`（36ms）、`.68`（102ms）恢复；仍断：`.74` 纯水房、`.78` 药剂房网桥、`.79` 药剂房上位机（老问题）。
- **`.69` 混合池网桥硬件损坏（接口腐蚀）确认报废**；原 `.67` 排水池设备迁至混合池位置，`.67` 名称改为「混合池」；排水池后续另配新设备。
- 电脑 WLAN 2 被 DHCP 分到 `192.168.0.7`（原静态 .10 已不在），与 M100 默认 IP 冲突；当前靠 2026-06-30 残留的主机路由 `192.168.0.7/32 → 以太网 .60`（metric 26）绕开，该路由勿删。

### M100 逐台实测

| IP | 站点 | 实测结果 |
| --- | --- | --- |
| `192.168.0.7` | 混合池 | 在线（127ms）。**web 实测 SN `02700125041700025842` / IMEI `865661074929780`，非原排水池 SN `...0203`**（迁移时装的是另一台）。传感器走 **RS485 Modbus**（串口1，9600 8N1）：`ioread.cgi` 读不到（IO 全 0 属预期）；`:26` 透传读 `40001` 无响应（有人云 `Gen=1` 占主站，与 06-30 气浮结论一致）；本地 web 逐页核实无实时采集值展示。数据只在有人云端。用户明确**故意保留默认 `.7` 不改**（现场唯一一台 `.7`） |
| `192.168.0.8` | 中间池地下池液位 | 恢复在线（25% 丢包，55ms）。`ioread`（已开 web 认证）AI1=16084uA=16.08mA → 液位 **≈3.78m**（0-5m/4-20mA）。**液位通道已从 AI2（07-02）变为 AI1**，接线调整过，接入按 AI1 取 |
| `192.168.0.30` | 收集池液位 | IP 已改、在线可读，AI 全 0——液位计 4-20mA 信号未接，待现场查接线 |
| `192.168.0.31` | 气浮前端控制（电柜） | 稳定（0% 丢包，20-43ms）。`ioread`（已开 web 认证）：`do=[1,1]` 曝气/刮沫运行；AI1=9516→9687uA（9.5-9.7mA）→ **pH 4.83→4.98**。用户确认 AI1 为 PH 变送 4-20mA 模拟输出、量程 0-14，公式 `pH=(mA-4)/16*14`——本地直读 PH 的可行路径（气浮方案），RS485 点表仍归有人云 |
| `192.168.0.32` | 收集池流量计（=燃气进水流量计，同一台，挂 `.76`） | IP 已改、在线可读（MAC `D4-AD-20-BF-5B-0E`，连跑 8 天），AI 全 0——流量计信号未接，待现场查接线 |
| `192.168.0.33` | 药剂房电机 | 无响应（`.78` 网桥断线），IP 是否已改未验证 |
| `192.168.2.80` | 水泵电机远程操作 | 本轮未测（沿用 07-02 验证结论） |

### 结论与下一步

1. 数据面现状：**气浮（pH/曝气/刮沫）与地下池（液位）两路真实数据可稳定直采**；`.30/.32` 卡传感器接线；混合池卡 485 数据通路（有人云独占）。
2. ScadaHub M100 只读接入方案已拟定（HTTP 轮询 `ioread.cgi` + Basic 认证 → `scada.v1` 信封 → WS 推前端 `tk-daf` 等），待用户批准实施；建议首批接气浮+地下池。
3. 混合池 485 取数三选一：有人云端查看 / 仪表加 4-20mA 模拟输出接 AI（复制气浮方案，推荐）/ 边缘网关统一采集。
4. 待办：`.30/.32` 传感器接线；`.74/.78` 开机；`.79` 排查；原排水池 M100（SN `...0203`）去向待用户说明。

## 当前结论

1. 网桥管理网段 `192.168.2.x` 和 M100 数据网段 `192.168.0.x` 必须分清。
2. 气浮池 M100 是 `192.168.0.7`，不是 `192.168.2.70`。
3. 气浮池 DO 状态已可本地读取：曝气和刮沫当前均为 `1`。
4. 气浮前端 PH 是 RS485 串口1点表数据，不在 `ioread.cgi` 的 `ai[]` 中。
5. 有人云已能采集到 PH 时，不要再假设点表或 485 接线错误。
6. 本地通过 `192.168.0.7:26` 主动读 PH 没有回包，不应作为最终方案。
7. 已验证 M100 可以主动连接本地 MQTT：`192.168.0.7 -> 192.168.0.60:1883`。
8. 当前没有收到 PH 上报数据，因为普通 MQTT 发布项未启用，点表上报又依赖边缘计算上报配置。
9. 已验证本地边缘计算网关与有人云边缘计算互斥，不能用 `edgeen=1` 实现双路。
10. WebSocket/隐藏网页接口未发现有人云边缘采集缓存的只读出口。
11. 下一步不是继续测网络，而是换架构：优先做 RS485 旁路监听，或增加现场边缘网关/小主机作为唯一采集主站。
12. 若 PH 仪表有空闲模拟量输出，AI 模拟量采集是最省事且不抢 RS485 的方案。

## 下次继续的操作顺序

1. 确认现场有人云仍可看到气浮前端 PH 实时值。
2. 查看 PH 仪表端子/说明书，确认是否有空闲 `4-20mA` 或 `0-10V` 模拟量输出。
3. 若有模拟量输出，优先采购/测试 AI 模拟量采集模块，通过网桥回传。
4. 若没有模拟量输出，现场加 RS485 旁路监听设备，只监听 M100 与 PH 仪表的 Modbus RTU 报文。
5. 若旁路监听不方便，改方案为增加现场边缘网关/小主机作为唯一采集主站，再分别转发给有人云和本地 SCADA。
6. 不要再把 `192.168.0.7:26` 作为主要方案反复抢读。
7. 不再开启 `edgeen=1` 测试双路；已确认会关闭有人云边缘采集。

## 断线前恢复状态

已恢复/确认：

| 项目 | 状态 |
| --- | --- |
| 有人云边缘采集 `usrcld.Gen` | `1` |
| 本地边缘计算 `econfig.edgeen` | `0` |
| 边缘上报 `report.rtable.server` | `1`，恢复原配置 |
| 普通 MQTT `mqttbase.mqtten` | `0` |
| 普通 MQTT 服务器地址 | `192.168.0.201`，恢复原默认 |
| 本机临时 MQTT probe | 已停止，无本地 `1883` 监听 |
| DO 状态 | `do=[1,1]` |

## 禁止/慎做事项

- 不要随意关闭有人云边缘计算，除非现场确认可以中断云端采集。
- 不要在未确认时写 DO 或调用 `iowrite.cgi`。
- 不要把设备登录密码、云账号、token 写进项目文档。
- 不要把某个模块点位当成通用模板；每个现场模块都要单独登记。
- 不要用 `192.168.2.x` 网桥管理页面判断 M100 数据接口是否正常。
