# 接入路线图

本文件是「现场数据接入」相关工作的导航索引。配套的两份原始文档：

- [`./M100本地上位机接入上下文.md`](./M100本地上位机接入上下文.md) — M100 现场已验证信息、前端接入原则、下一步顺序
- [`M100网桥现场通讯调试记录-2026-06-30.md`](M100网桥现场通讯调试记录-2026-06-30.md) — 现场网桥/M100/有人云联调全过程、气浮池点位、已测结果和下一步
- [`药剂房网桥配置记录-2026-07-24.md`](药剂房网桥配置记录-2026-07-24.md) — 药剂房新增 ST508S 网桥（后接上位机，非 M100）IP 分配与配置流程
- [`总控统一数据协议.md`](总控统一数据协议.md) — 分层总控架构、统一信封 `scada.v1`、设备/Tag 命名、REST/WS 接口、报警规则
- [`纯水房三菱PLC只读采集模块-SPEC.md`](纯水房三菱PLC只读采集模块-SPEC.md) — FX3GA + FX3U-ENET-ADP 的协议、点位、只读边界和实现基线
- [`纯水房三菱PLC首次只读验收记录.md`](纯水房三菱PLC首次只读验收记录.md) — 软件预验收证据和首次现场只读验收表

读这些文档时，先读本文件了解全貌，再按需查阅细节。

---

## 要解决的问题

污水站数据当前仍以本地演示为主。纯水房已具备“双源”入口：默认继续使用 `src/store/demoScenarios.ts`，本机 SCADA Hub 配置真实 PLC 后由 WebSocket 切换到已复核的只读 PLC 快照。Hub 默认禁用，因此不会在未配置时误关演示或连接现场设备。

目标：把现场真实数据（7 罐体 C# 上位机、多台 M100、后续 PLC/仪表）接入，替换演示数据，最终现场能实时监控和下发控制。

## 目标架构

```
7罐体设备 ──→ C# 罐体上位机(Tank Controller)──┐
   (本地自动闭环)                                │
多台 M100(网桥/网线)──────────────────────────┼─→ SCADA Hub ─→ Web 前端 ─→ useScadaStore
                                                 │   (唯一出口)                   ↑
纯水房 FX3GA + ENET-ADP ──MC 1E只读───────────┘                         真实数据替代对应 demo

M100 内置 4G ──→ 有人云/有人组态(独立链路，保持启用，不改动)
```

三条铁律：

1. **Web 前端不直连任何设备**（M100 / C# 上位机 / PLC），只连 SCADA Hub。
2. **已单独授权的控制命令必须经 Hub**：确认、限频、超时回读、失败兜底；纯水 PLC 第一阶段没有控制能力，不能套用本条开放控制。
3. **M100 内置 4G 走有人云**是独立链路，与本地总控互不影响，保持现状。

## 三个服务角色

| 角色 | 职责 | 现状 |
| --- | --- | --- |
| **SCADA Hub** | 唯一数据汇总中心；统一归一化；对前端 REST/WS；日志报警 | `.NET 8` 骨架和纯水三菱 PLC 只读 adapter 已完成；其他设备 adapter 待续建 |
| **Tank Controller** | 7 罐体自动加水/加酸/液位/pH 闭环；上报状态；受高级命令 | C#（已定方向） |
| **M100 Adapter** | 读 DI/DO/AI；执行 DO 控制；点位映射为标准 tag | Hub 内部模块，接口已验证 |

## M100 现场已验证信息

- 现行 IP 分配见 [`./M100-IP配置-现行版本.md`](./M100-IP配置-现行版本.md)（2026-08-19 实测更新）：气浮 `.31`、地下池 `.8`、收集池液位 `.30`、收集池流量计 `.32`、药剂房电机 `.33`（未验证）、混合池**故意保留默认 `.7`**（现场唯一）
- 读 IO `http://<ip>/ioread.cgi?read`；`.7/.8/.31` 均已开启 web 登录认证（Basic）；写 DO `iowrite.cgi` 未用、禁盲写
- DO 物理输出正常（实测 1 秒级闪烁）
- **不支持 TLS**，不要用 8883 TLS MQTT
- 有人云保持启用（485 点表数据只上报有人云，本地 `:26` 透传读不到——主站互斥）；自定义 MQTT 关闭后云端恢复在线
- **2026-08-19 数据面实测**：气浮 pH（AI1 4-20mA/0-14，`(mA-4)/16*14`）+ 曝气/刮沫 DO、地下池液位（AI1 4-20mA/0-5m）两路稳定可采；`.30/.32` 差传感器接线；混合池 485 数据卡通路（三选一：有人云查看 / 仪表加模拟量接 AI / 边缘网关）

## 统一协议要点

- **信封** `scada.v1`：所有消息带 `schema / messageType / sourceId / sourceType / seq / timestamp / quality / payload`
- **质量分级**：`good` / `stale`(通讯异常 >5s) / `offline`(>15s)
- **设备 ID**：罐体 `tank-01..07`、M100 `m100-01..`
- **Tag 命名**：`tank-01.level`、`tank-01.ph`、`m100-01.do01`、`m100-01.ai01`
- **报警**：统一由 Hub 生成（源离线、急停、液位高高/低低、pH 超限、加酸泵故障、DO 写入失败、命令超时等）

## 前端要新增/改造的文件

按 [`M100本地上位机接入上下文.md`](./M100本地上位机接入上下文.md) 的建议：

```
src/services/scadaRealtimeClient.ts   # 已实现：连本机 Hub WS，校验 scada.v1 并接纯水 PLC 快照/状态
src/store/tagMapping.ts               # 真实 tag → 前端 equipmentId 字段映射
```

**数据写入入口**（已存在于 `src/store/useScadaStore.ts`，真实 adapter 复用同一套）：

- `updateEquipment(id, patch)` — 单设备更新
- `setEquipments(equipments)` — 批量替换
- `setKPI(inflow, outflow, power)` — 总进水/出水/能耗
- `setDemoMode(false)` — 接入真实数据时关掉 demo tick

**映射示例**（完整表见 [`总控统一数据协议.md`](总控统一数据协议.md) 数据映射规则）：

| 来源 tag | 前端设备 | 字段 |
| --- | --- | --- |
| `tank-01.level` | `tk-collection-1` | `levelValue` / `levelPercent` |
| `tank-01.ph` | `tk-ph1` | `pH` |
| `m100-01.do01` | `p-lift-1` | `runStatus` |
| `m100-01.ai01` | 待定 | 待现场点表确认 |

## Hub 对前端的接口

```
GET  /api/pure-water/plc/snapshot     # 当前纯水 PLC 全量快照
GET  /api/pure-water/plc/status       # 当前纯水 PLC 数据源状态
GET  /api/health                      # Hub 健康和只读标志
WS   /ws/scada                        # 实时推送
```

纯水第一阶段 WS 事件类型：`purewater.plc.snapshot` / `source.status`。控制事件和控制 API 不存在。其他设备的统一快照、增量和命令协议仍按 [`总控统一数据协议.md`](总控统一数据协议.md) 后续扩展。

## 开发顺序（源自协议文档）

1. [x] 建立 `.NET 8` SCADA Hub 本地后端骨架
2. [x] 完成纯水 FX3GA / ENET-ADP 严格只读 adapter、fake transport 和前端接入
3. [ ] 经现场授权后完成纯水 PLC 首次只读验收
4. [ ] 加 M100 最小接口；读与写必须分阶段评审，不能复用纯水只读授权。**数据面 2026-08-19 已就绪**（气浮 pH/曝气/刮沫 + 地下池液位可稳定直采），adapter 方案已拟定待实施
5. [ ] 加 C# 罐体协议模拟器，用假数据模拟 7 个罐体
6. [ ] 开发真实 C# 罐体上位机
7. [ ] 接入真实 M100 多设备配置
8. [ ] 根据现场点表完善通用 `tagMapping`

## 待决策点

动手前需先定，影响后端选型和前端 adapter 写法：

- **Hub 后端语言**：当前已选 `.NET 8 / C#`；如未来拆分其他 adapter，需另行更新架构记录。
- **下一条真实链路**：纯水 PLC 现场只读验收完成后，再决定 M100 IO 或 C# 罐体模拟器。
- **Hub 部署形态**：当前开发期手动启动；本机验收完成后再决定是否注册 Windows 服务。
- **真实点表状态**：已有 / 整理中 / 先搭框架（影响能否把真实数据真正接进来）
