# 无线站网桥配置记录

## 网络规划
- 主机IP：192.168.2.66
- 电脑调试IP：192.168.2.60
- 设备型号：ST508E
- SSID：wushuizhan
- 密码：123456789
- 默认账号/密码：admin / admin01

```
                    ┌─ [从机1] .67 ── 排水池PH
                    ├─ [从机2] .68 ── 地下池
                    ├─ [从机3] .69 ── 混合池
上位机 ── [主机] .66 ┼─ [从机4] .70 ── 气浮池
                    ├─ [从机5] .72 ── 药剂房通用
                    └─ [从机6] .74 ── 纯水房
```

## 主机配置
- 工作模式：接入点(iPoll 3)
- IP：192.168.2.66（静态）
- 信道宽度：20/40 MHz
- 国家：CT（Compliance testing）

## 设备清单

| 设备 | IP | 备注 | 配置状态 | 最新测试状态（2026-08-10） |
|------|-----|------|---------|---------|
| 主机 | .66 | — | ✅ 已配 | ✅ 通，平均0ms，0%丢包 |
| 从机1 | .67 | 排水池PH | ✅ 已配 | ✅ 通，平均35ms（首包196ms后稳定2-9ms），0%丢包 |
| 从机2 | .68 | 地下池 | ✅ 已配 | ⏳ 2026-08-10 未测 |
| 从机3 | .69 | 混合池 | ✅ 已配 | ⏳ 2026-08-10 未测 |
| 从机4 | .70 | 气浮池 | ✅ 已配 | ⏳ 2026-08-10 未测 |
| 从机5 | .72 | 收集池液位 ¹ | ✅ 已配 | ⏳ 2026-08-10 未测 |
| 从机6 | .74 | 纯水房 | ✅ 已配（2026-08-10 修复配置） | ✅ 通，平均4ms（2-11ms），0%丢包 |
| 从机7 | .76 | 收集池流量计 ¹ | ✅ 已配 | ⏳ 2026-08-10 未测 |
| 药剂房网桥 | .78 | 药剂房(ST508S) | ✅ 已配 | ✅ 通，平均6ms（3-11ms），0%丢包 |
| 药剂房上位机 | .79 | 药剂房罐体上位机(非M100) | — | ❌ 不通，100%丢包（待排查，暂搁置） |

> ¹ 命名沿革：早期文档(2026-05/06)曾将 .72 标为"药剂房通用"。现药剂房独立用 .78(ST508S 网桥)+.79(上位机)，.72/.76 归为收集池液位/收集池流量计，以 `docs/integration` 总表为准。

## 从机配置步骤（每台重复）
1. 电脑网线接从机，IP保持 192.168.2.60
2. 浏览器打开 192.168.2.66（出厂默认），登录 admin/admin01
3. 初始化 → 国家选 Compliance testing
4. 网络 → IP地址改为对应地址（.67/.68/.69/.70/.72/.74）
5. 无线 → 站点(iPoll 3)，SSID：wushuizhan，密码：123456789，功率拉满
6. 保存更改

## 注意事项
- 主机必须设为「接入点(iPoll 3)」，不能设成站点（已踩坑）
- 默认网关 192.168.2.1 不存在，不影响同网段通信

## 测试记录
- 2026-05-25：主机 ping 通，0%丢包，<1ms
- 2026-05-25：从机1（排水池PH .67）ping 通，0%丢包，平均2ms，最大6ms
- 2026-05-25：从机2（地下池 .68）ping 通，0%丢包，平均1ms，最大5ms
- 2026-05-25：从机3（混合池 .69）ping 通，0%丢包，平均1ms，最大4ms
- 2026-05-25：从机4（气浮池 .70）ping 通，0%丢包，平均1ms，最大3ms
- 2026-06-17：整机连通性复测，结果如下
  - ✅ 主机 .66：通，平均0ms
  - ❌ 从机1 .67（排水池PH）：不通，100%丢包（超时）
  - ❌ 从机2 .68（地下池）：不通，100%丢包（超时）
  - ❌ 从机3 .69（混合池）：不通，Destination host unreachable
  - ❌ 从机4 .70（气浮池）：不通，Destination host unreachable
  - ✅ 从机5 .72（药剂房通用）：首次测通，平均87ms，最大146ms（延迟偏高）
  - ✅ 从机6 .74（纯水房）：首次测通，平均51ms，最大83ms（延迟偏高）
  - ✅ 从机7 .76（收集池）：实测已配且通，平均47ms，最大80ms（延迟偏高）
  - 怀疑不通原因：.67/.68/.69/.70 可能距离过远或设备未上电，待现场核实
- 2026-08-10：现场逐台测试（调试前连通性摸底）
  - ✅ 主机 .66：通，平均0ms，0%丢包
  - ✅ 从机1 .67（排水池PH）：通，用户现场调整后通，首包196ms后稳定2-9ms，0%丢包
  - ⏳ 从机2~4/5/7（.68/.69/.70/.72/.76）：本次未测，待后续
  - ✅ 从机6 .74（纯水房）：修复后通，平均4ms（2-11ms），0%丢包
    - 根因：从站管理页被错配成"接入点 iPoll2"，应为"站点 iPoll3"。改对后立刻通。
    - 另发现 IP 类型为动态(DHCP)，建议改静态避免漂移（本次未确认是否已改）。
  - ✅ 药剂房网桥 .78（ST508S）：通，平均6ms（3-11ms），0%丢包
  - ❌ 药剂房上位机 .79：不通，100%丢包。网桥通但后接上位机无响应。暂搁置待排查（可能没开机/没插网线/IP变了/防火墙挡ping）。
